# 内蒙古电网节点容量图 (Substation Capacity Map) — DRAFT for REVIEW

**Source:** `data/nodal/网架图/内蒙/2025年12月22日内蒙古电网主接线图(1).pdf` (2 pages: schematic + regional plant tables), vision-extracted 2026-09-22.
**用途:** `marketdata.nodal_node_registry` 的种子数据 — 节点容量约束 (substation_cap) for asset agents + L2 congestion regimes.
**注意:** 500kV 变压器容量单位 MVA; N-1 firm ≈ (n−1)×单机容量。电厂容量单位 MW (page 1 区域表)。**REVIEW REQUIRED — 核对后我才 seed 数据库。**

## BESS 资产确认 (from page 1 tables)

| BESS plant | 所在 500kV 站 | 表列容量 MW | 备注 |
|---|---|---:|---|
| 景蓝乌尔图 | 苏尼特 4×750 | 100 | 与 nodal registry 一致 |
| 远景乌拉特 | 德岭山 3×750 | 100 | 与 nodal registry 一致 |
| 四子王 | 杜尔伯特 120+150 | 49.5 | 表列「四子王49.5」— 结算于杜尔伯特站 (与既有结论一致) |
| 乌尔图 | 黄旗海 4×240 | 80 | ⚠️ 与景蓝乌尔图同站? 还是独立场站 — 待你确认 |

## 500kV 变电站 (~35 座, MVA)

| 站 | 变压器 | N-1 firm≈ | 主要连接 |
|---|---|---|---|
| 河套 | 2×750 | 750 | 阿拉善/乌海方向 |
| 乌后旗（分） | 2×750 | 750 | 京能狼山200+60, 华能毛都, 大唐别力奇, 国华敖包, 国电潮格, 蒙能桐格#1、2 1000 |
| 阿拉腾 | 2×750 | 750 | 巴日斯#1 510/#2 490, 蒙能苏木哈300, 海勒斯400+120, 华电桃来405+60.75 |
| 定远营 | 2×750 | 750 | 宁能巴兴图200, 腾格里50, 孪井滩60, 天鹅湖132, 德勒格尔#1/#2, 勃浑图 |
| 吉兰太 | 3×750 | 1500 | 瀚海赛日拜, 塔尔岭光伏100, 金元迈力100+20 |
| 金湖（分） | 4×1200 | 3600 | 大唐陶尔海200+60, 华润宗别立200+60, 神华黄白茨, 蒙能固日班1000 |
| 祥泰（分） | 4×1200 | 3600 | 鸿蕴100+15, 晟源100+30, 金阳100+20, 套海850, 华润锦胜90, 蒙能百泉1/2号500×2, 蒙能百湖#1、2 1000, 蒙能冬青#1-4 1600, 蒙能奈伦605, 蒙能敖伦400 |
| 千里山 | 3×750 | 1500 | 锋威磨石沟100, 勃盖光伏70 |
| 乌海（3#T备用） | 4×750 | 2250 | 环聚阿来, 中绿电东兴200 |
| 沙井 | 4×1200 | 3600 | 华能吉晟1000+150, 华能朔北1000+150 |
| 谷山梁 | 4×1200 | 3600 | **凝光400+80, 洁能800+160, 沙日召100, 亿利治沙200, 朔方200, 卓越200, 云恒800+160, 夜鸣沙200+60, 蓝晖#1、2 500+500, 中节能众新500+75, 熠能沙壕500, 熠储新荣500, 悦杭独贵100, 博梁海纳500, 星辰科创300, 明阳亚什图100 (≈4GW renewables!)** |
| 响沙湾 | 3×750 | 1500 | 沙拉告里50, 门肯500+75, 先导500+75 |
| 耳字壕 | 2×1200 | 1200 | 蒙能石岩井1、2 762.3+237.6 |
| 布日都（3#T备用） | 3×750 | 1500 | 智新洪碳沟, 凌云200+60, 布鲁克200+60, 蒙能悠沐#1-#4 (200+50, 200+50, 600, 600), 中能智新浩绕, 国电投九城宫60 |
| 甘迪尔 | 3×1200 | 2400 | 悦盛昌渠410+50+70 |
| 芒哈图 | 2×1200 | 1200 | 绿色安和300+200+115, 骏马湾制氢250 |
| 阿勒泰 | 2×1200 | 1200 | — |
| 高新 1#5#T | 2×750 | 750 | — |
| 高新 2#3#4#T | 3×750 | 1500 | 希铝园区 |
| 土默特 | 2×750 | 750 | — |
| 永圣域（分） | 2×750 | 750 | 呼丰断面 东送7300MW |
| 常胜 | 2×1200 | 1200 | 康布尔30 |
| 渡口 | 2×1200 | 1200 | 葆艳庄200+60, 绿色托清300+300+90, 粤风骄阳300+60 |
| 宁格尔 | 2×750 | 750 | — |
| 春坤山 | 3×750 | 1500 | 鳃林400+120, 河泉300+60, 和胞200+40, 长岚鳃林, 长晟河泉 |
| 包北（分） | 5×750 | 3000 | 光弈青阳, 白草沟, 清能大磁, 协鑫石拐, 祁家坝200+40 |
| 百灵（分） | 4×750 | 2250 | 都荣, 敖都, 沃德, 新宝, 双水泉, 吉日格勒, 鑫合, 希拉图, 白流图, 综能百灵200, 莫尔根, 巴音, 综能智新100 |
| 克仁珠 | 2×750 | 750 | 包头铝业#1 720, 包头铝业#2 280+200, 绿电三峡500 |
| 威俊（分） | 4×1200 | 3600 | 英能春晓100, 曹德尧100, 天辉50 |
| 昆都仑 | 4×1200 | 3600 | — |
| 英华 | 4*1200 | 3600 | — |
| 开林河（II) | 2×1200 | 1200 | 通威园区1号500+170, 通威园区2号250+250, 博格德569.4+190 |
| 武川 | 3×750 | 1500 | 东山永120, 南卜子400+120, 天能久远150+45, 国龙白山150, 润明查干250, 风盛北疆50 |
| 红梁（分） | 2×1200 | 1200 | 蒙能堂村1000, 青格洱600+90, 大唐农技300, 大唐亨元300, 贺希格600+90 |
| 旗下营 | 2×750 | 750 | 宏基296.5 |
| 赛罕 | 2×1200 | 1200 | 中申科技板定营300 |
| 瑞升（分） | 2×1200 | 1200 | 三峡吉红1-4号 (530/350/395/424+75+140/129/140) |
| 察右中 | 4×750 | 2250 | 土城, 幸福400, 锡勒, 宏盘, 大板梁, 华电华盖188+90, 米粮局50, 北联申隆图810+100 |
| 苏尼特 | 4×750 | 2250 | **景蓝乌尔图100(BESS)**, 京东方楚鲁图200+42.5, 蒙能吉博尔#1、2 500+500, 蒙能卓拉#1、2 500+500, 蒙能呼其500, 蒙能百利格450, 京能那木斯100+30, 伊林一场/二场, 二连协合, 中海油二连, 宏晖二连微网, 陶勒盖8 |
| 涌泉 | 3×1200 | 2400 | — |
| 努如（II) | 2×750 | 750 | 环昕满都拉图50, 蒙能亿和1/2号500×2, 大航都林100, 星能乌勒吉100, 蒙能亿力齐1/2站100 |
| 汗海（分） | 3×750 | 1500 | 蒙能万昌村#2、3 595.2+156, 库伦403.5+20, 华电乌都200+100+75 |
| 德义（分） | 2×1200 | 1200 | 大唐德包图300+45, 蒙能达盖滩500 |
| 白音高勒 | 2×750 | 750 | 嘉华, 富盛小边墙, 卧牛山148.5, 头支箭, 贡宝拉格, 华润刘家营20 |
| 苏敦 | 2×1200 | 1200 | 永浩乔家沟50, 天顺五股泉499.6+150 |
| 庆云（分） | 4×1200 | 3600 | 景源贲红1/2号, 中金黄茂营200+100+45 |
| 灰腾梁（分） | 2×750 | 750 | 国华149.5, 大唐247.5, 白音, 贝力克99, 吉相华亚99, 柳兰300, 宝力格300, 国泰, 响泉, 天和, 娜仁, 晨辉, 融丰48 |
| 塔拉变 | 3×750 | 1500 | 京能奈吉100, 国天别力古台20, 智跃伊利勒特20, 哈那乌拉10 |
| 巨宝庄（分） | 4×1200 | 3600 | 昌浩郭家村50+30+15 |
| 丰泉 | 4×750 | 2250 | 邓家梁, 水泉湾, 中核观海, 国天特拉坝, 中节能泉子沟, 财神梁99, 西营子50, 晶兆莱20 |
| 鸿沁湖 | 1×750 | 0 (单台!) | 国投月亮湖150, 鲁能码头湾150, 国华金威400+40 |
| 敖瑞（分） | 2×750 | 750 | 鸿晟呼和400+20, 京能胡杨400+20 |
| 浩雅（分） | 2×750 | 750 | 蒙能同阳568.75, 蒙能希兰431.25, 大唐图布盛400, 华能苏德日图400 |
| 城川 | 1×1000 | 0 (单台) | 蒙能同阳568.75 |
| 双井 | 3×1000 | 2000 | 国电电力蓝海#1-6 ×500 |
| 马兰 | 2×1000 | 1000 | — |
| 鹰骏 | 4×1000 | 3000 | — |
| 伊克昭换流站 | — | — | 昭沂直流换流站 (鄂尔多斯→山东) |

## 220kV 变电站 (选录 ~40 座, MVA)

厂汉 2*150 · 布拉格 2*180 · 杭后 2*180 · 临河 2*120 · 曙光变 2*180 · 三盛公 150+180 · 天吉泰 2*180 · 隆兴昌 2*120 · 宝音太 2*180 · 新安 2*180 · 前锋 2*150 · 吉祥 2*240 · 民胜 2*180 · 九原 3*180 · 苏亥图 5*180 · 纳尔图 4*240 (君正纳尔图450) · 获各琦 2*120 · 雅布赖 2*120 · 阿右旗 180 · 金诺 90+120 · 沙德格 2*150+180 · 应益 2*180 · 建国 2*180 · 忠义 2*180 · 固北（分） 2*150 · 万胜1M/2M 180 · 铝一所 2*315 · 沙尔沁 2*180 · 沙河 2*180 · 古城 3*120 · 召庙 2*180 · 兴胜 2*120 · 张家营 3*120 · 昆河 2*180 · 山格架 2*180 · 土右 2*120 · 滨河 2*180 · 可镇 2*150 · 杜尔伯特 120+150 (**四子王 BESS 结算站**) · 高顺3M 180 · 航天 2*180 · 秀水 3*180 · 黑河 3*180 · 呼东郊 3*120 · 科尔沁 3*180 · 惠川 3*180 · 和盛 4*240 · 盛乐 4*240 · 德胜 2*180 · 高顺 2*120 · 盐海变 2*240 · 前进 120+150+2*180 · 杭宁达莱 4*240 · 玉岭 2*180 · 红海 4*240 · 圣家营 3*180 · 宁西 2*180 · 集宁 2*120+1*90 · 天皮山 4*240 · 团结变 2*150+2*180 · 兴旺变 4*240 · 温都尔 2*150+180 · 康德变 2/3M 2*240 · 兴广 2*150+2*180 · 明安图 90+120 · 滦河变 2*120 · 元上都 90+120 · 锡林浩特 2*120 · 胜利 3*180 · 乌素图 2*120 · 攸攸板 3*180 · 黄旗海 4*240 (**乌尔图80**) · 平地泉 2*150+180 · 五间房 180 · 乌里雅斯太 2*120 · 巴彦乌拉 2*120 · 高力罕 2*120+180 · 九连 2*120 · 光明变 3*240 · 大路 3*240 · 清水河 2*150 · 万家寨 3*180 · 杨四海 2*150+2*180 · 安定壕 2*180 · 薛家湾 3*120 · 台阁牧 2*150 · 世纪 3*180 · 麻池 2*150 · 木林 2*180 · 金海 3*180 · 云中变 2*180 · 燕山营 90+120 · 台基营 120+180 · 昭君 2*120 · 青城 2*180 · 伊利 2*240 · 东胜北郊 2*120 · 马莲 3*180 · 劲松 2*180 · 康巴什 3*180 · 扎萨克 2*180 · 乌兰木伦 2*150+2*180 · 无定河 2*180 · 松树湾 2*180 · 伊和 120+180 · 五福 2*150+120 · 纳林 2*180 · 黄河 3*150 · 卧龙岗 180+240 · 宝山 150+ · 如意 2*180 · 祥和 2*180 · 金沙湾 2*180 · 库布其 120+180 · 棋盘井 2*120+2*360 · 福茂城 2*180 · 万成功 2*240+1*360 · 掌岗图 2*180 · 图忽岱 3*180 · 红旗 120+180 · 中天查汗 3*120 · 乌审 2*120 · 苏贝变 150+180 · 君正化工 200+240 · 贺兰山 2*120 · 双泉 2*180 · 乌斯太 2*150+2*180

## 火电厂 (black squares)

华电包头 2*600 · 达旗一站 2*330 · 达旗二站 2*600+1*1000+380 · 宋家渠 2*330 · 宋家渠二期 2*660 · 神华亿利 4*200 · 杭锦 2*330 · 东胜 2*330 · 伊旗电厂 2*660 · 康巴什 2*350 · 包一 2*125 · 包二 2*200 · 包三 2*300 · 敕勒川 2*660 · 呼市热电 2*350 · 盛乐 2*350 · 路华 2*300 · 汇能智晟 2*660 · 大唐呼热 2*300 · 京泰 2*300 · 国华 4*330 · 准大 2*300 · 金山 2*300 · 京辉 2*660 · 兴和热电 2*350 · 和林 2*600 · 新丰 2*300 · 丰镇 2*200 · 锡林热电 2*300 · 白音华热电厂 2*350+200+350 · 中煤芒来 · 大唐多伦 2*100+82 · 京宁 2*350 · 华电玫瑰营 249.3+10 · 汇能 2*660 · 卓资 4*200（分） · 萨拉齐 2*300 · 华电土右 2*660 · 包铝自备 2*330 · 华云 3*350 · 东华 2*320 · 达旗 4*330 · 毕克齐 2*1000 · 金桥 2*300 · 昆都仑 2*300（分） · 固阳 2*350 · 乌拉山 2*300 · 华润磴口 2*300 · 临河 330+300 · 包二 2*300 · 京欣 2*350 · 蒙西 2*300 · 蒙华泰 2*200 · 凤凰岭 2*330 · 哈伦 2*330 · 君正 2*135+200 · 西来峰 2*200 · 海厂 2*200+2*330 · 乌达 2*150 · 中盐 2*135 · 乌斯太 2*300 · 中天合创 30+2*135 · 苏里格 2*135+2*60 · 丰泰 2*200

## 抽蓄/储能/特殊

- 呼市抽水蓄能 4*300 (blue square, 武川区域)
- 白音提布 250+12.5, 耀升乌兰提格 150+7.5 (呼和浩特区域, orange — 储能?)
- 望海 2*120 (green text, 包头以北 — 储能站?)
- 骏马湾制氢250 (芒哈图), 纳日松制氢400+90 (安定壕), 大唐多伦风光制氢120+30+22.5 (滦河)

## 工业园区电网

- 包铝园区电网: 包铝一所/三所/四所/五所/六所/七所, 华云 3*350, 包铝自备 2*330
- 希铝园区电网: 希望铝业二站, 希望热电 2*350, 希望热电 4*155, 高新 2#3#4#T 3*750

## 遗留问题 (for your review)

1. **乌尔图80 @黄旗海 vs 景蓝乌尔图100 @苏尼特** — 同一场站两套数据还是两个独立场站?
2. 鸿沁湖/城川 单主变 (1×750 / 1×1000) — N-1 后输出归零, 资产策略需要全停约束?
3. 部分 220kV 站的变压器数字含 "M" 后缀 (万胜1M/2M, 高顺3M, 康德变2/3M, 康德变1M) — 是主变编号还是容量单位差异, 请确认。
4. 蒙东地区 (兴安/呼伦贝尔/通辽/赤峰) 不在本图 — 需要 2022年底蒙东电网地理接线图.pdf 另行提取?
