# 安徽电网侧独立新型储能容量电价（皖发改价格〔2026〕526号）

- source: 安徽省发展改革委官网原文（fzggw.ah.gov.cn，2026-09-30印发、文件落款2026-09-20，2026-09-04曾公开征求意见，2027-01-01起执行）；CNESA政策库转载核对；CESE储能展 2026-10-09 转述 · license: public
- retrieved_at: 2026-10-11 (官网原文 + owner-provided 截图 IMG_4124)

> 适用范围：服务于安徽电网安全运行、未参与配储的电网侧独立新型储能电站，清单制管理（项目清单由省级能源主管部门会同价格主管部门另行制定）。
> 容量电价：以安徽省现行煤电容量电价标准165元/千瓦·年（含税）为基础，按顶峰能力折算；折算比例＝满功率连续放电时长÷安徽电网全年最长净负荷高峰持续时长（暂定6小时，上限为1）。折算示例：2小时→55元/千瓦·年；4小时→110元/千瓦·年；6小时及以上→165元/千瓦·年。
> 分摊机制：容量电费纳入系统运行费用，每月由工商业用户按当月用电量比例分摊。存量电站自纳入清单次月起执行，新建电站自投运次月起执行。
> 考核：电站每月20日前申报次月最大放电功率及连续放电时长；实际最大放电功率或单次放电电量未达到市场出清曲线或计划曲线的98%，发生一次记一次考核；月内两次扣减当月容量电费10%、三次扣50%、四次及以上扣100%；自然年内月容量电费全额扣减累计三次的，取消容量补偿资格。
> 政策依据：发改价格〔2026〕114号（2026-01-30印发），首次在国家层面建立电网侧独立新型储能容量电价机制，折算比例＝满功率连续放电时长÷全年最长净负荷高峰持续时长；国家要求额定时长不低于4小时。河南、新疆等省同步跟进。
> 安徽电力现货市场2026年9月9日转正式运行；2026年至今安徽独立储能参与现货市场的度电收益约0.23元/千瓦时（CESE口径）。
> "十五五"规划锚点：到2030年全国新型储能装机规模达到3亿千瓦，电网侧独立新型储能新增1.4亿千瓦以上，额定时长不低于4小时；截至2025年底全国新型储能累计装机1.36亿千瓦。
